{
  "baseline": {
    "scenario": "Baseline",
    "conductor": "aged_50mm2",
    "load_power_factor": 0.75,
    "capacitor_mvar": 0.0,
    "total_load_mw": 2.0,
    "line_losses_mw": 0.4188411298739979,
    "source_active_power_mw": 2.4188411295347976,
    "source_reactive_power_mvar": 1.990562709859482,
    "source_power_factor": 0.7721532742830927,
    "source_power_factor_type": "lagging",
    "technical_loss_pct": 17.315776747791258,
    "min_voltage_pu": 0.8064681154022466,
    "max_voltage_pu": 0.9706242158672801,
    "bus_voltages_pu": [
      1.0,
      0.9706242158672801,
      0.9425569254458539,
      0.9160990625795862,
      0.8915657990117668,
      0.8692853529664427,
      0.8495970567631229,
      0.8328485776674498,
      0.8196902991350219,
      0.8107805850823575,
      0.8064681154022466
    ],
    "line_loading_pct": [
      91.35402184163726,
      87.36035824333814,
      82.42201996093414,
      76.49143482045582,
      69.52468975173906,
      61.484123611225726,
      52.34134778078893,
      41.14694623768812,
      27.875243773304305,
      13.498445221078553
    ],
    "max_line_loading_pct": 91.35402184163726,
    "overloaded_line_count": 0
  },
  "intervention": {
    "scenario": "Intervention",
    "conductor": "upgraded_150mm2",
    "load_power_factor": 0.75,
    "capacitor_mvar": 1.1064659970186677,
    "total_load_mw": 2.0,
    "line_losses_mw": 0.05383748522488971,
    "source_active_power_mw": 2.0538374846038465,
    "source_reactive_power_mvar": 0.801906828229562,
    "source_power_factor": 0.9315147402197447,
    "source_power_factor_type": "lagging",
    "technical_loss_pct": 2.621311843243241,
    "min_voltage_pu": 0.9484868861474117,
    "max_voltage_pu": 0.991061973081369,
    "bus_voltages_pu": [
      1.0,
      0.991061973081369,
      0.9834525181839483,
      0.9771781775354494,
      0.972243806169197,
      0.9686525482282939,
      0.9619449158630707,
      0.9565688888671474,
      0.9525308991808786,
      0.9498358108201497,
      0.9484868861474117
    ],
    "line_loading_pct": [
      30.86257154040452,
      27.367572189394636,
      23.937699617022375,
      20.62541465576258,
      17.51701564287834,
      19.54463311516869,
      15.669684768650386,
      11.772897804485028,
      7.859549566030277,
      3.935073251504164
    ],
    "max_line_loading_pct": 30.86257154040452,
    "overloaded_line_count": 0
  },
  "comparison": {
    "peak_loss_reduction_mw": 0.36500364464910817,
    "loss_reduction_percentage_points": 14.694464904548017,
    "loss_reduction_relative_pct": 87.14608442559452,
    "annual_energy_saved_mwh_estimate": 1918.4591562757125,
    "annual_naira_saved_million_estimate": 401.9171932397618
  },
  "assumptions": {
    "total_active_load_mw": 2.0,
    "number_of_dt_load_points": 10,
    "feeder_length_km": 15.0,
    "baseline_load_pf": 0.75,
    "target_load_pf_for_capacitor_sizing": 0.95,
    "capacitor_mvar": 1.1064659970186677,
    "tariff_naira_per_kwh": 209.5,
    "utilisation_factor": 0.6,
    "hours_per_year": 8760,
    "transformer_modelled": false,
    "load_flow_converged": true
  }
}